key,tagNumber,name,description,area,facility,system,parentTag,labels,approvalAuthority,equipmentIdentifier,manufacturer,modelNumber,serialNumber,weightDry,weightOperating,iOType,setPoint,setPointHigh,setPointLow,signalType,fluidName,pressureEquipmentCategory,safetyIntegrityLevel,efficiency,limitHighConsequence,limitLowConsequence,limitHighCorrectiveAction,limitLowCorrectiveAction
23-PT-92501,23-PT-92501,1st Stage Suction Pressure Transmitter,Pressure transmitter suction 1st stage compressor 0-50 barg,23,Valhall PH,Gas Compression,VAL-PH-23-GC,instrument-equipment,DNV,PT-92501,Emerson,Rosemount 3051S,EM-2009-8801,3.5,3.5,AI,12,45,5,4-20mA,Natural Gas,Category III,SIL2,,Overpressure of the suction scrubber; relief valve lifts,Compressor surge and trip on low suction pressure,Reduce inlet flow and check upstream choke settings,Open recycle valve and verify upstream supply
23-TT-96115-01,23-TT-96115-01,1st Stage Gear Thrust Bearing Temperature,Temperature transmitter gear thrust bearing 0-150 degC,23,Valhall PH,Gas Compression,VAL-PH-23-GC,instrument-equipment,DNV,TT-96115-01,Emerson,Rosemount 3144P,EM-2009-8802,1.2,1.2,AI,85,120,30,4-20mA,Lube Oil,,SIL1,,Thrust bearing damage and compressor trip,Lube oil too viscous for bearing lubrication at start-up,Check lube oil cooler and oil flow; reduce load,Verify lube oil heater before start-up
23-FT-92537,23-FT-92537,1st Stage Compressor Flow Transmitter,Flow transmitter 1st stage compressor 0-150000 Am3/h,23,Valhall PH,Gas Compression,VAL-PH-23-GC,instrument-equipment,DNV,FT-92537,Emerson,Daniel 3051SFC,EM-2009-8803,15,15,AI,85000,130000,40000,4-20mA,Natural Gas,Category III,,,Driver overload and high discharge temperature,Compressor operating near the surge line,Reduce speed or open recycle to lower throughput,Open anti-surge recycle valve
23-LT-92521,23-LT-92521,1st Stage Scrubber Level Transmitter,Level transmitter 1st stage suction scrubber 0-100%,23,Valhall PH,Gas Compression,VAL-PH-23-GC,instrument-equipment,DNV,LT-92521,Emerson,Rosemount 5300,EM-2009-8804,8.5,8.5,AI,50,80,20,4-20mA,Condensate,Category III,SIL2,,Liquid carry-over into the compressor,Gas blow-by to the condensate system,Increase drain rate and check the level control valve,Reduce drain rate and check the level control valve
23-PDT-92501,23-PDT-92501,1st Stage Suction Cooler dP Transmitter,Differential pressure transmitter suction cooler 0-500 mbar,23,Valhall PH,Gas Compression,VAL-PH-23-GC,instrument-equipment,DNV,PDT-92501,Emerson,Rosemount 3051CD,EM-2009-8805,3.5,3.5,AI,250,400,50,4-20mA,Natural Gas,,,,Fouled suction cooler restricting flow,Cooler bypass open or transmitter fault,Schedule cooler cleaning and check filter condition,Check bypass valve position and transmitter calibration
